---
description: >-
  UK guide to electrical supply and wiring for automatic gates, covering Part P compliance, cable types, RCD protection, and 18th Edition BS 7671 regulations.
---

# Gate Electrical Supply and Wiring UK

UK guide to electrical supply and wiring for automatic gates, covering Part P compliance, cable types, RCD protection, and 18th Edition BS 7671 regulations.

---

## Electrical Supply Requirements for UK Automatic Gates

All mains-powered automatic gate installations in the UK must comply with Part P of the Building Regulations and BS 7671 (18th Edition IET Wiring Regulations). The electrical supply to the gate operator is typically drawn from a dedicated 6 A or 10 A Type C miniature circuit breaker (MCB) in the consumer unit, with a 30 mA residual current device (RCD) providing earth leakage protection. A 2.5 mm2 three-core SWA (steel wire armoured) cable is the standard choice for underground supply runs to the gate control box, buried at a minimum depth of 450 mm with warning tape laid 150 mm above the cable. The control box itself must be IP65-rated minimum, mounted at least 300 mm above ground level to prevent flood ingress. A local isolator switch must be fitted within 2 m of the gate operator to allow safe isolation during maintenance  -  a 4-pole rotary isolator rated at 16 A or 20 A costing £15 - £30. All outdoor electrical connections must be made in IP66-rated weatherproof junction boxes using silicone-filled gel connectors or crimped terminals.

---

## Low-Voltage Wiring, Cable Types and Signal Integrity

Low-voltage wiring for gate accessories  -  safety edges, photocells, keypads, and intercoms  -  should be kept physically separate from mains cables to prevent electrical interference. Standard low-voltage cable types include 4-core or 6-core screened CY cable for safety devices and 2-core 1.5 mm2 cable for 24V power distribution. Maximum cable run for 24V accessories on 1.5 mm2 cable is approximately 50 m; beyond this, voltage drop may cause unreliable operation and a heavier cable gauge or local 24V PSU is required. Signal cables (Wiegand for RFID readers, RS-485 for keypads, Cat6a for IP intercoms) must be terminated with proper connectors  -  never twisted and taped. The gate control board should be earthed via a dedicated 10 mm2 earth bond to a ground rod if the gate is more than 5 m from the building's main earthing terminal. Surge protection devices (SPD) are recommended for all outdoor gate electrical supplies, costing £30 - £80 for a Type 2 SPD fitted in the consumer unit. Annual inspection of all electrical connections is recommended as part of the gate maintenance schedule.

---

## Specifications and Comparison

| Cable Type | Application | Max Run | Buried Depth Required |
| ---|---|---|--- |
| 2.5 mm2 3-core SWA | Mains supply to gate | 50 m @ 10 A | 450 mm with warning tape |
| 1.5 mm2 2-core CY | 24V safety devices | 50 m | 450 mm in conduit |
| Cat6a S/FTP | IP intercom, camera | 100 m (PoE) | 450 mm in conduit |
| 4-core screened Belden | Photocell pairs, keypad | 100 m | 450 mm in conduit |

---

## FAQ

<dl>

<dt>Does automatic gate wiring need Part P certification in the UK?</dt>
<dd>Yes. The 230V mains supply to a gate operator falls within Part P of the Building Regulations. Work must be carried out by a registered competent person or notified to building control.</dd>

<dt>What depth should underground gate cables be buried?</dt>
<dd>Minimum 450 mm for armoured SWA mains cable, with warning tape laid 150 mm above. Low-voltage cables in protective conduit should also be at 450 mm to avoid accidental damage during ground works.</dd>

<dt>Do I need RCD protection for an automatic gate?</dt>
<dd>Yes. BS 7671 (18th Edition) requires 30 mA RCD protection for all outdoor circuits supplying gate operators, safety devices, and accessories. For more information see our <a href="02-automatic-gate-opener-installation-uk.md">Automatic Gate Opener Installation UK</a>.</dd>
</dl>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "Article",
  "headline": "Gate Electrical Supply and Wiring UK",
  "description": "UK guide to electrical supply and wiring for automatic gates, covering Part P compliance, cable types, RCD protection, and 18th Edition BS 7671 regulations.",
  "author": { "@type": "Person", "name": "Gary Pearce" },
  "publisher": { "@type": "Organization", "name": "Home Security Guide" },
  "datePublished": "2026-05-31",
  "dateModified": "2026-05-31"
}
</script>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "Does automatic gate wiring need Part P certification in the UK?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Yes. The 230V mains supply to a gate operator falls within Part P of the Building Regulations. Work must be carried out by a registered competent person or notified to building control."
      }
    },
    {
      "@type": "Question",
      "name": "What depth should underground gate cables be buried?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Minimum 450 mm for armoured SWA mains cable, with warning tape laid 150 mm above. Low-voltage cables in protective conduit should also be at 450 mm to avoid accidental damage during ground works."
      }
    },
    {
      "@type": "Question",
      "name": "Do I need RCD protection for an automatic gate?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Yes. BS 7671 (18th Edition) requires 30 mA RCD protection for all outdoor circuits supplying gate operators, safety devices, and accessories."
      }
    }
  ]
}</script>

---

*Last updated: 2026-05-31.*

---

## Related Guides

- [access-control Overview](../access-control.md)
- [Automatic Gate Opener Installation UK](02-automatic-gate-opener-installation-uk.md)
- [Gate Maintenance and Troubleshooting UK](20-gate-maintenance-and-troubleshooting-uk.md)

### External Resources

For further information consult authority guidelines at the [British Standards Institution (BSI)](https://www.bsigroup.com/en-GB/).

